@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix tag: <https://brickschema.org/schema/BrickTag#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix ex: <http://example.org#> .

<http://example.org> a owl:Ontology ;
    owl:imports <https://brickschema.org/schema/1.4/Brick> .

#  AHU (A-9 from G36)
ex:ahu1 a   brick:AHU ;
    brick:hasPart   ex:exad1, ex:rad1, ex:ead1, ex:raf1, ex:saf1,
                    ex:hw_coil_ahu, ex:chw_coil_ahu ;
    brick:hasPoint  ex:radps1, ex:oats1, ex:oafs1, ex:mats1, ex:fdps1 ,
                    ex:safs_ahu1, ex:sats_ahu1, ex:duct_sp1, ex:rats1, ex:rafs1 ;
    brick:feeds     ex:vav1 .

ex:radps1 a  brick:Return_Air_Differential_Pressure_Sensor .
ex:oats1    a   brick:Outside_Air_Temperature_Sensor .
ex:oafs1     a   brick:Outside_Air_Flow_Sensor .
ex:mats1    a   brick:Mixed_Air_Temperature_Sensor .
ex:rats1    a   brick:Return_Air_Temperature_Sensor .
ex:rafs1    a   brick:Return_Air_Flow_Sensor .
ex:fdps1    a   brick:Filter_Differential_Pressure_Sensor .
ex:safs_ahu1    a   brick:Supply_Air_Flow_Sensor .
ex:sats_ahu1    a   brick:Supply_Air_Temperature_Sensor .
ex:duct_sp1     a   brick:Static_Pressure_Sensor .

ex:exad1 a   brick:Exhaust_Damper ;
    brick:hasPoint  ex:exad1_pos .
ex:exad1_pos a  brick:Damper_Position_Command .

ex:rad1 a   brick:Return_Damper ;
    brick:hasPoint  ex:rad1_pos .
ex:rad1_pos a  brick:Damper_Position_Command .

ex:ead1 a   brick:Economizer_Damper ;
    brick:hasPoint ex:ead_min1, ex:ead1_pos .
ex:ead_min1 a brick:Min_Limit .
ex:ead1_pos a  brick:Damper_Position_Command .

ex:raf1 a   brick:Return_Fan ;
    brick:hasPoint ex:raf1_status, ex:raf1_speed, ex:raf1_start .
ex:raf1_status  a   brick:Fan_Status .
ex:raf1_speed  a   brick:Speed_Setpoint .
ex:raf1_start  a   brick:Start_Stop_Command .

ex:saf1 a   brick:Supply_Fan ;
    brick:hasPoint ex:saf1_status, ex:saf1_speed, ex:saf1_start .
ex:saf1_status  a   brick:Fan_Status .
ex:saf1_speed  a   brick:Speed_Setpoint .
ex:saf1_start  a   brick:Start_Stop_Command .

ex:hw_coil_ahu  a   brick:Hot_Water_Coil ;
    brick:hasPart ex:hwvlv_ahu .
ex:hwvlv_ahu    a   brick:Heating_Valve ;
    brick:hasPoint   ex:hwvlv_ahu_cmd .
ex:hwvlv_ahu_cmd    a   brick:Valve_Command .

ex:chw_coil_ahu a   brick:Chilled_Water_Coil ;
    brick:hasPart   ex:chwvlv_ahu .
ex:chwvlv_ahu    a   brick:Cooling_Valve ;
    brick:hasPoint   ex:chwvlv_ahu_cmd .
ex:chwvlv_ahu_cmd    a   brick:Valve_Command .



#  VAV (A-2 from G36)

ex:vav1 a   brick:VAV ;
    brick:hasPoint ex:safs1, ex:sats1, ex:satstp1, ex:rats1, ex:ratstp1, ex:zts1, ex:ztstp1, ex:co2s1 ;
    brick:hasPart  ex:vdmp1, ex:hw_coil ;
    brick:feeds ex:zone1 .

ex:safs1    a   brick:Supply_Air_Flow_Sensor .
ex:sats1    a   brick:Supply_Air_Temperature_Sensor .
ex:satstp1    a   brick:Supply_Air_Temperature_Setpoint .
ex:rats1    a   brick:Return_Air_Temperature_Sensor .
ex:ratstp1    a   brick:Return_Air_Temperature_Setpoint .
ex:zts1     a   brick:Zone_Air_Temperature_Sensor .
ex:ztstp1     a   brick:Zone_Air_Temperature_Setpoint .
ex:co2s1     a   brick:CO2_Sensor .

ex:vdmp1    a   brick:Damper ;
    brick:hasPoint ex:dmppos1 .

ex:dmppos1  a   brick:Damper_Position_Command .

ex:hw_coil    a   brick:Hot_Water_Coil ;
    brick:hasPart   ex:hwvlv .
ex:hwvlv    a   brick:Heating_Valve ;
    brick:hasPoint ex:vlvcmd1 .

ex:vlvcmd1  a   brick:Valve_Command .


# Zone + Rooms

ex:zone1    a   brick:HVAC_Zone ;
    brick:hasPart   ex:room1, ex:room2 .

ex:room1    a   brick:Room .
ex:room2    a   brick:Room ;
    brick:hasPoint ex:zts1, ex:co2s1 .