makeup-air-unit:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
    @prefix qudt: <http://qudt.org/schema/qudt/> .
    @prefix unit: <http://qudt.org/vocab/unit/> .
    @prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .

    P:name a s223:MAU ;
      s223:contains P:oad, P:pre-filter, P:final-filter, P:HRC, P:supply-fan,
                    P:evaporative-cooler,
                    P:cooling-coil, P:heating-coil, P:sa_pressure_sensor;
      s223:hasProperty P:oa_rh, P:sa_sp ;
      s223:hasConnectionPoint P:air-supply, P:outside-air .
    P:oad-in s223:mapsTo P:outside-air .

    P:oad-out s223:connectsThrough P:c1 .
    P:pre-filter-in s223:connectsThrough P:c1 .

    P:pre-filter-out s223:connectsThrough P:c2 .
    P:final-filter-in s223:connectsThrough P:c2 .

    P:final-filter-out s223:connectsThrough P:c3 .
    P:HRC-air-in s223:connectsThrough P:c3 .

    P:HRC-air-out s223:connectsThrough P:c4 .
    P:supply-fan-in s223:connectsThrough P:c4 .

    P:supply-fan-out s223:connectsThrough P:c5 .
    P:cooling-coil-air-in s223:connectsThrough P:c5 .

    P:cooling-coil-air-out s223:connectsThrough P:c6 .
    P:heating-coil-air-in s223:connectsThrough P:c6 .

    P:heating-coil-air-out s223:connectsThrough P:c7 .
    P:evaporative-cooler-in s223:connectsThrough P:c7 .

    P:evaporative-cooler-out s223:mapsTo P:air-supply .
      # s223:servesVAV P:vav
      # TODO: building static pressure?
      # TODO: outside air dry bulb temp
      # TODO: outside air differential pressure
  dependencies:
    - template: duct
      args: {"name": "c1", "a": "oad-out", "b": "pre-filter-in"}
    - template: duct
      args: {"name": "c2", "a": "pre-filter-out", "b": "final-filter-in"}
    - template: duct
      args: {"name": "c3", "a": "final-filter-out", "b": "HRC-air-in"}
    - template: duct
      args: {"name": "c4", "a": "HRC-air-out", "b": "supply-fan-in"}
    - template: duct
      args: {"name": "c5", "a": "supply-fan-out", "b": "cooling-coil-air-in"}
    - template: duct
      args: {"name": "c6", "a": "cooling-coil-air-out", "b": "heating-coil-air-in"}
    - template: duct
      args: {"name": "c7", "a": "heating-coil-air-out", "b": "evaporative-cooler-in"}
    - template: damper
      args: {"name": "oad", "in-mapsto": "outside-air"}
    - template: evaporative-cooler
      args: {"name": "evaporative-cooler", "out-mapsto": "air-supply"}
    - template: filter
      args: {"name": "pre-filter"}
    - template: filter
      args: {"name": "final-filter"}
    - template: heat-recovery-coil
      args: {"name": "HRC"}
    - template: fan
      args: {"name": "supply-fan"}
    - template: chilled-water-coil
      args: {"name": "cooling-coil"}
    - template: hot-water-coil
      args: {"name": "heating-coil"}
    - template: sensor
      args: {"name": "sa_pressure_sensor", "property": "sa_sp", "where": "air-supply"}
    - template: static-pressure
      args: {"name": "sa_sp"}
    - template: air-outlet-cp
      args: {"name": "air-supply"}
    - template: air-inlet-cp
      args: {"name": "outside-air"}

vav-reheat:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    P:name a s223:VAV ;
      s223:contains P:rhc, P:dmp, P:sup-air-flow-sensor,
                    P:sup-air-temp-sensor, P:sup-air-pressure-sensor ;
      s223:hasProperty P:sup-air-temp, P:sup-air-flow, P:sup-air-pressure ;
      s223:hasConnectionPoint P:air-in, P:air-out .

    P:rhc-air-in s223:mapsTo P:air-in .
    P:rhc-air-out s223:connectsThrough P:c0 .
    P:dmp-in s223:connectsThrough P:c0 .
    P:dmp-out s223:mapsTo P:air-out .

  dependencies:
    - template: duct
      args: {"name": "c0", "a": "rhc-air-out", "b": "dmp-in"}
    - template: hot-water-coil
      args: {"name": "rhc", "air-in-mapsto": "air-in"}
    - template: damper
      args: {"name": "dmp", "out-mapsto": "air-out"}
    - template: air-inlet-cp
      args: {"name": "air-in"}
    - template: air-outlet-cp
      args: {"name": "air-out"}
    - template: air-temperature
      args: {"name": "sup-air-temp"}
    - template: sensor
      args: {"name": "sup-air-temp-sensor", "property": "sup-air-temp", "where": "air-out"}
    - template: air-flow
      args: {"name": "sup-air-flow"}
    - template: sensor
      args: {"name": "sup-air-flow-sensor", "property": "sup-air-flow", "where": "air-out"}
    - template: static-pressure
      args: {"name": "sup-air-pressure"}
    - template: sensor
      args: {"name": "sup-air-pressure-sensor", "property": "sup-air-pressure", "where": "air-out"}

chilled-water-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:System ;
      rdfs:label "Chilled Water System" ;
      s223:contains P:bypass-valve, P:lead-chw-pump, P:standby-chw-pump,
                    P:lead-chw-booster-pump, P:standby-chw-booster-pump,
                    P:chw-hx . # TODO:, P:chw-btu-meter .
  dependencies:
    - template: chw-valve
      args: {"name": "bypass-valve"}
    - template: chw-pump
      args: {"name": "lead-chw-pump"}
    - template: chw-pump
      args: {"name": "standby-chw-pump"}
    - template: chw-pump
      args: {"name": "lead-chw-booster-pump"}
    - template: chw-pump
      args: {"name": "standby-chw-booster-pump"}
    - template: heat-exchanger
      args: {"name": "chw-hx"}

hot-water-system:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix s223: <http://data.ashrae.org/standard223#> .
    @prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
    P:name a s223:System ;
      rdfs:label "Hot Water System" ;
      s223:contains P:bypass-valve, P:lead-hw-pump, P:standby-hw-pump,
                    P:lead-hw-booster-pump, P:standby-hw-booster-pump,
                    P:hw-hx . # TODO:, P:hw-btu-meter .
  dependencies:
    - template: hw-valve
      args: {"name": "bypass-valve"}
    - template: hw-pump
      args: {"name": "lead-hw-pump"}
    - template: hw-pump
      args: {"name": "standby-hw-pump"}
    - template: hw-pump
      args: {"name": "lead-hw-booster-pump"}
    - template: hw-pump
      args: {"name": "standby-hw-booster-pump"}
    - template: heat-exchanger
      args: {"name": "hw-hx"}
