@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix vav41: <urn:ashrae/g36/4.1/vav-cooling-only/> .
@prefix vav42: <urn:ashrae/g36/4.2/vav-with-reheat/> .
@prefix bmotif: <https://nrel.gov/BuildingMOTIF#> .
@prefix components: <urn:ashrae/g36/components/> .
@prefix : <urn:ashrae/g36/4.5/dual-duct-terminal-unit-with-discharge/> .

:terminal-unit a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:Terminal_Unit ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :hot-deck ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :cold-deck ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Override_Command ] ;
        sh:qualifiedMinCount 0 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Temperature_Adjust_Sensor ] ;
        sh:qualifiedMinCount 0 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Discharge_Air_Flow_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:node vav41:zone-temperature, vav41:zone-co2-level, vav41:occupancy-sensor ;
.

:hot-deck a sh:NodeShape ;
    sh:class brick:Hot_Deck ;
    sh:node components:heating_damper ;
.

:cold-deck a sh:NodeShape ;
    sh:class brick:Cold_Deck ;
    sh:node components:cooling_damper ;
.
