@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix vav41: <urn:ashrae/g36/4.1/vav-cooling-only/> .
@prefix vav42: <urn:ashrae/g36/4.2/vav-with-reheat/> .
@prefix vav48: <urn:ashrae/g36/4.8/sz-vav-ahu/> .
@prefix : <urn:ashrae/g36/4.6/mz-vav-ahu/> .
@prefix bmotif: <https://nrel.gov/BuildingMOTIF#> .

:AHU a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:AHU ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :return-damper ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :supply-fan ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :heating-coil ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node :cooling-coil ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:node vav48:oa-temp ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:node vav48:ma-temp ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:node vav48:ra-temp ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:node vav48:sa-temp ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:node vav48:filter-pd ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
.

:supply-fan a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:Supply_Fan ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Frequency_Command ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Start_Stop_Command ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Fan_Status ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] .

:return-damper a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:Return_Damper ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Damper_Position_Command ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] .

:heating-coil a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:Heating_Coil ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Valve_Position_Command ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] .

:cooling-coil a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    sh:class brick:Cooling_Coil ;
    sh:property [
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Valve_Position_Command ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] .
