@prefix bmotif: <https://nrel.gov/BuildingMOTIF#> .
@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix components: <urn:ashrae/g36/components/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix rdf: <http://www.w3.org/1999/02/22-rdf-syntax-ns#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix : <urn:ashrae/g36/4.7/df-dd-vav-ahu/> .

:df-dd-htg-vav-ahu a sh:NodeShape, owl:Class, bmotif:System_Specification ;
    rdfs:label "Dual-Fan Dual-Duct Heating VAV Air-Handling Unit" ;
    sh:class brick:Air_Handling_Unit ;
    # supply air fan, required
    sh:property [
        rdfs:label "Supply Fan with VFD" ;
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [
            sh:node components:variable-speed-fan-vfd ;
            # application TODO resets DP sensor, see schematic
            sh:property [
                rdfs:label "Supply fan high static alarm reset" ;
                rdfs:comment "(optional-see control schematic)" ;
                sh:qualifiedValueShape [ sh:class brick:Reset_Command ] ;
                sh:qualifiedMinCount 0 ;
                sh:qualifiedMaxCount 1 ;
            ] ;
        ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # required
    sh:property [
        rdfs:label "Supply air temperature" ;
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Supply_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # heating coil, required
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node components:heating-coil ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # required
    sh:property [
        rdfs:label "Duct static pressure" ;
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Air_Differential_Pressure_Sensor ] ;
        sh:qualifiedMinCount 1 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # filter, optional
    sh:property [
        sh:path brick:hasPart ;
        sh:qualifiedValueShape [ sh:node components:filter ] ;
        sh:qualifiedMinCount 0 ;
        sh:qualifiedMaxCount 1 ;
    ] ;
    # optional
    sh:property [
        rdfs:label "Return air temperature" ;
        sh:path brick:hasPoint ;
        sh:qualifiedValueShape [ sh:class brick:Return_Air_Temperature_Sensor ] ;
        sh:qualifiedMinCount 0 ;
        sh:qualifiedMaxCount 1 ;
    ] .