WaterCooledChiller-GSA:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix brick: <https://brickschema.org/schema/Brick#> .
    P:name a brick:Chiller ;
        brick:hasLocation P:mech_room ;
        brick:hasPart P:PriCHWPmp, P:SecCHWPmp, P:CWPmp .
  dependencies:
  - template: https://brickschema.org/schema/Brick#Mechanical_Room
    library: https://brickschema.org/schema/1.3/Brick
    args: {"name": "mech_room"}
  - template: WaterCooledChiller-points
    args: {"name": "name"}
  - template: PrimaryChilledWaterPump-points
    args: {"name": "name"}
  - template: SecondaryChilledWaterPump-points
    args: {"name": "name"}
  - template: CondenserWaterPump-points
    args: {"name": "name"}
    
WaterCooledChiller-points:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix brick: <https://brickschema.org/schema/Brick#> .
    P:name a brick:Chiller ;
        brick:hasPoint P:MechClgEna, P:MechClgLck, P:MechClgCmd, P:MechClgOATmpSp, P:MechClgRelHumSp, P:MechClgOAWBTmpSp, P:FreeClgEna, P:FreeClgLck, P:FreeClgCmd, P:FreeClgOATmpSp, P:FreeClgRelHumSp, P:FreeClgOAWBTmpSp, P:CHWSysEna, P:ClgDmd,
                       P:ChlrEna, P:ChlrCmd, P:ChlrSts, P:ChlrAlm, P:ChlrPwr, P:ChlrEnrg, P:ChlrCur, P:ChlrLoad, P:ChlrNomCap, P:ChlrActCapPct, P:OATmp, P:ChlrRLA, P:ChlrLeadEna, P:ChlrLagEna, P:ChlrSeq, P:IsoVlvCmd, P:IsoVlvPos, P:CHWDifPrs, P:CHWDifPrsSp, P:CHWDifPrsSpRst, P:ChlrHeadPrs, P:ChlrHeadPrsAlm,
					   P:CWFlwSw, P:CWFlwRat, P:CWFlw, P:CWRTmp, P:CWRTmpSp, P:CWSTmp, P:CWSTmpSp, P:CWTmpLowAlm, P:CWTmpHighAlm, P:CWLoad, P:CWIsoVlvCmd, P:CWIsoVlvPos,
					   P:CHWFlwSw, P:CHWFlwRat, P:CHWFlw, P:ChwSTmp, P:ChwSTmpSp, P:ChwSTmpRst, P:ChwRTmp, P:ChwRTmpSp, P:CHWTmpLowAlm, P:CHWTmpHighAlm, P:CHWLoad,
                       P:EvRfgTmp, P:CdRfgTmp, P:EvRfgPrs, P:CdRfgPrs, P:RfgLvl, P:RfgWarn, P:RfgAlm .
  

  dependencies:
    - template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Enable_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgEna"}
	- template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Lockout_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgLck"}
	- template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Enable_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgCmd"}
    - template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Enable_Outside_Air_Temperature_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgOATmpSp"}
    - template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Enable_Outside_Air_Humidity_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgRelHumSp"}
	- template: https://brickschema.org/schema/Brick#Mechanical_Cooling_Enable_Outside_Air_Wet_Bulb_Temperature_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "MechClgOAWBTmpSp"}
	- template: https://brickschema.org/schema/Brick#Economizer_Enable_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgEna"}
    - template: https://brickschema.org/schema/Brick#Economizer_Lockout_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgLck"}
    - template: https://brickschema.org/schema/Brick#Economizer_Enable_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgCmd"}
	- template: https://brickschema.org/schema/Brick#Economizer_Enable_Outside_Air_Temperature_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgOATmpSp"}
	- template: https://brickschema.org/schema/Brick#Economizer_Enable_Outside_Air_Humidity_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgRelHumSp"}
    - template: https://brickschema.org/schema/Brick#Economizer_Enable_Outside_Air_Wet_Bulb_Temperature_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "FreeClgOAWBTmpSp"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_System_Enable_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWSysEna"}
	- template: https://brickschema.org/schema/Brick#Cooling_Demand_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ClgDmd"}    
	- template: https://brickschema.org/schema/Brick#Chiller_Enable_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrEna"}
    - template: https://brickschema.org/schema/Brick#Chiller_Enable_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrCmd"}
    - template: https://brickschema.org/schema/Brick#Chiller_Enable_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrSts"}
	- template: https://brickschema.org/schema/Brick#Chiller_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrAlm"}
	- template: https://brickschema.org/schema/Brick#Chiller_Electric_Power_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrPwr"}
    - template: https://brickschema.org/schema/Brick#Chiller_Electric_Energy_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrEnrg"}
    - template: https://brickschema.org/schema/Brick#Chiller_Current_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrCur"}
	- template: https://brickschema.org/schema/Brick#Chiller_Load_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrLoad"}
	- template: https://brickschema.org/schema/Brick#Chiller_ratedCoolingCapacity
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrNomCap"}
    - template: https://brickschema.org/schema/Brick#Chiller_Load_Ratio_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrActCapPct"}
    - template: https://brickschema.org/schema/Brick#Outside_Air_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "OATmp"}
    - template: https://brickschema.org/schema/Brick#Chiller_ratedCurrentInput
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrRLA"}
	- template: https://brickschema.org/schema/Brick#Lead_Chiller_On_Off_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrLeadEna"}
	- template: https://brickschema.org/schema/Brick#Lag_Chiller_On_Off_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrLagEna"}
    - template: https://brickschema.org/schema/Brick#Chiller_OperationalStage
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrSeq"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Isolation_Valve_Position_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "IsoVlvCmd"}
	- template: https://brickschema.org/schema/Brick#Chilled_Water_Isolation_Valve_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "IsoVlvPos"}
	- template: https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWDifPrs"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWDifPrsSp"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Differential_Pressure_Reset_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWDifPrsSpRst"}
    - template: https://brickschema.org/schema/Brick#Head_Pressure_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrHeadPrs"}
    - template: https://brickschema.org/schema/Brick#High_Head_Pressure_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChlrHeadPrsAlm"}
      
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Switch_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWFlwSw"}  
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Flow_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWFlwRat"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Volume
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWFlw"}
    - template: https://brickschema.org/schema/Brick#Return_Condenser_Water_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWRTmp"}
    - template: https://brickschema.org/schema/Brick#Return_Condenser_Water_Temperature_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWRTmpSp"}
    - template: https://brickschema.org/schema/Brick#Supply_Condenser_Water_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWSTmp"}
    - template: https://brickschema.org/schema/Brick#Supply_Condenser_Water_Temperature_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWSTmpSp"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Low_Temperature_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWTmpLowAlm"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_High_Temperature_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWTmpHighAlm"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Load_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWLoad"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Isolation_Valve_Position_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWIsoVlvCmd"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Isolation_Valve_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWIsoVlvPos"}
      
   
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Switch_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWFlwSw"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Flow_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWFlwRat"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Flow_Volume
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWFlw"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Supply_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChwSTmp"}
    - template: https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChwSTmpSp"}
    - template: https://brickschema.org/schema/Brick#Supply_Chilled_Water_Temperature_Reset_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChwSTmpRst"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Return_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChwRTmp"}
    - template: https://brickschema.org/schema/Brick#Return_Chilled_Water_Temperature_Setpoint
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "ChwRTmpSp"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Supply_Low_Temperature_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWTmpLowAlm"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Supply_High_Temperature_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWTmpHighAlm"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Load_Parameter
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CHWLoad"}
      
  
    - template: https://brickschema.org/schema/Brick#Evaporator_Refrigerant_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "EvRfgTmp"}
    - template: https://brickschema.org/schema/Brick#Condenser_Refrigerant_Temperature_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CdRfgTmp"}
    - template: https://brickschema.org/schema/Brick#Evaporator_Refrigerant_Pressure_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "EvRfgPrs"}
    - template: https://brickschema.org/schema/Brick#Condenser_Refrigerant_Pressure_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CdRfgPrs"}
    - template: https://brickschema.org/schema/Brick#Refrigerant_Level_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "RfgLvl"}
    - template: https://brickschema.org/schema/Brick#Refrigerant_Level_Warning
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "RfgWarn"}
    - template: https://brickschema.org/schema/Brick#Refrigerant_Level_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "RfgAlm"}
      
      
PrimaryChilledWaterPump-points:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix brick: <https://brickschema.org/schema/Brick#> .
    P:name a brick:Chilled_Water_Pump ;
        brick:hasPoint P:PriCHWPmpCmd, P:PriCHWPmpSts, P:PriCHWPmpSpd, P:PriCHWPmpFdbk, P:PriCHWPmpAlm, P:PriCHWPmpPwr, P:PriCHWPmpEnrg, P:PriCHWPmpRntm .         
  dependencies:     
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpCmd"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpSts"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_VFD_Speed_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpSpd"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_VFD_Speed_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpFdbk"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpAlm"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Electric_Power_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpPwr"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Electric_Energy_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpEnrg"}  
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Run_Time_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "PriCHWPmpRntm"}
      
SecondaryChilledWaterPump-points:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix brick: <https://brickschema.org/schema/Brick#> .
    P:name a brick:Chilled_Water_Pump ;
        brick:hasPoint P:SecCHWPmpCmd, P:SecCHWPmpSts, P:SecCHWPmpSpd, P:SecCHWPmpFdbk, P:SecCHWPmpAlm, P:SecCHWPmpPwr, P:SecCHWPmpEnrg, P:SecCHWPmpRntm .
        
  dependencies:       
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpCmd"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpSts"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_VFD_Speed_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpSpd"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_VFD_Speed_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpFdbk"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpAlm"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Electric_Power_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpPwr"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Electric_Energy_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpEnrg"}
    - template: https://brickschema.org/schema/Brick#Chilled_Water_Pump_Run_Time_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "SecCHWPmpRntm"}
      
CondenserWaterPump-points:
  body: >
    @prefix P: <urn:___param___#> .
    @prefix brick: <https://brickschema.org/schema/Brick#> .
    P:name a brick:Condenser_Water_Pump ;
        brick:hasPoint P:CWPmpCmd, P:CWPmpSts, P:CWPmpSpd, P:CWPmpFdbk, p:CWPmpAlm, P:CWPmpPwr, P:CWPmpEnrg, P:CWPmpRntm .
        
  dependencies: 
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpCmd"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Status
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpSts"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_VFD_Speed_Command
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpSpd"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_VFD_Speed_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpFdbk"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Alarm
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpAlm"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Electric_Power_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpPwr"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Electric_Energy_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpEnrg"}
    - template: https://brickschema.org/schema/Brick#Condenser_Water_Pump_Run_Time_Sensor
      library: https://brickschema.org/schema/1.3/Brick
      args: {"name": "CWPmpRntm"}
      